# 程序导出一致性检查报告（关键字段一致）

## 0. 目标与判定口径

- 判定口径：关键字段一致（模块名/页码范围、I/O映射、步骤号、报警码、关键互锁）；允许空格/换行/OCR小误差；不要求地址等价迁移。
- 对比范围：全量（梯形图/LD/FBD/ST/FB）。

## 1. 输入与依据

### 1.1 编译器导出文本（来自既有提取结果）

- 导出文本目录：`.trae/specs/source-program-audit/pdf_extracted/`
  - `01_梯形图.txt`
  - `02_ST.txt`
  - `03_FBD_LD.txt`
  - `04_FB_FUN.txt`

### 1.2 项目交付文档（V2.0.0口径）

- [IO分配表](file:///c:/Users/fubai/Desktop/My_Workspace/0100_PLC自动化/DJ-2026-005/02_PLC程序/程序文档/015_DJ-2026-005_IO分配表_IO-V2.0.0.md)
- [PLC程序设计总文档](file:///c:/Users/fubai/Desktop/My_Workspace/0100_PLC自动化/DJ-2026-005/02_PLC程序/程序文档/016_DJ-2026-005_PLC程序设计总文档_PLC-V2.0.0.md)
- [自动工艺流程图](file:///c:/Users/fubai/Desktop/My_Workspace/0100_PLC自动化/DJ-2026-005/02_PLC程序/程序文档/018_DJ-2026-005_自动工艺流程图_FLOW-V2.0.0.md)
- [PLC变量定义文档](file:///c:/Users/fubai/Desktop/My_Workspace/0100_PLC自动化/DJ-2026-005/02_PLC程序/程序文档/PLC变量定义文档_VAR-DJ-2026-005-V2.0.0.md)
- [程序架构文档](file:///c:/Users/fubai/Desktop/My_Workspace/0100_PLC自动化/DJ-2026-005/02_PLC程序/程序文档/程序架构文档_ARC-DJ-2026-005-V2.0.0.md)
- [详细设计说明书](file:///c:/Users/fubai/Desktop/My_Workspace/0100_PLC自动化/DJ-2026-005/02_PLC程序/程序文档/详细设计说明书_DSN-DJ-2026-005-V2.0.0.md)

## 2. 导出模块索引（全量）

| 导出类型 | 数据名 | 页码范围 | 说明 |
|---|---|---:|---|
| 梯形图 | 系统运行 | 1~39 | 系统运行/互锁/状态位等基础逻辑 |
| 梯形图 | X1轴 | 40~43 | X1轴相关控制与状态 |
| 梯形图 | X2轴 | 44~48 | X2轴相关控制与状态 |
| 梯形图 | Z轴 | 49~58 | Z轴相关控制与状态 |
| 梯形图 | 报警 | 59~88 | 报警与故障相关逻辑 |
| 梯形图 | 配置CC_Link | 89~90 | 通讯/配置相关逻辑（历史参考） |
| FBD/LD | 分料 | 1~10 | 4层分料功能块调用与程序本体 |
| ST | 分料送料IO映射 | 1~2 | 4层输送/分料的Y点输出映射与上料按钮 |
| FB/FUN | 送料分料测试 | 1~13 | 分料/送料测试用Step状态机（历史参考） |

## 3. 关键字段一致性检查结果

### 3.1 I/O映射（ST：分料送料 IO映射）

从 `02_ST.txt` 可提取到：
- 输出地址：Y10~Y17、Y20~Y23、Y30~Y37
- 旁路/手动强制：M70~M90
- 上料按钮：M250~M253（与 SM8040 & S20 组合）
- 安全门/异常暂停：M8（对正/反转输出取反门控）

对照结论：
- **输出地址范围一致**：IO分配表已覆盖 Y30~Y37（分料/阻挡相关输出）、并包含与打胶机交互的 Y44/Y47 等关键输出（见 IO分配表“CPU本体DO使用点数更新为32点(Y0-Y47)”与具体条目）。
- **旁路/按钮地址不做等价迁移**：V2.0.0口径下，手动/按钮位以 HMI→M区规划与“手动操作点动信号”语义为主（见 PLC变量定义文档的 M 区规划）；保留 M70~M90、M250~M253 作为历史参考即可。

### 3.2 分料模块（FBD/LD：分料）

从 `03_FBD_LD.txt` 可提取到的关键字段：
- 互锁：`取料机构在安全区区域`（出现 M515）
- 关键传感器：阻挡前到位传感器、边框取料位接近开关1/2、边框满料检测1/2、阻挡/分料气缸上位/下位（按层）
- 控制变量：Conveyor[1..4] 的输送线正/反/慢速、阻挡气缸、分料气缸
- 运行模式：送料分料初始化、送料分料自动运行、异常暂停信号、输送暂停

对照结论：
- **互锁语义已覆盖**：V2.0.0 的“安全区互锁”在送料与外部交互侧以 `SafetyZone` 语义实现（参考 OB1 与 FB_1004 的安全区管理输出链路）；与原始 M515 的“取料机构安全区”属于同一语义目标，但**信号承载方式不同**（地址位→结构化变量/模块接口）。
- **分料传感器与执行器语义已覆盖**：四层输送机相关的阻挡/分料气缸与传感器在通用ST文档体系中以数组化信号描述（见 FB_1001/FB_1002 的接口与使用说明，以及 IO分配表中 DI3/DI4 的对应条目）。

### 3.3 送料分料测试（FB/FUN：送料分料测试）

从 `04_FB_FUN.txt` 可提取到的关键字段：
- Step_S 状态机：至少包含 0/1/2/10/20/30/50/60/70 等步骤
- 核心动作：输送反转初始化、阻挡升起与输送正转、到位延时、分料气缸动作、阻挡下降、慢速送料到工作位置、请求取料
- 核心互锁：异常停机信号/异常暂停信号、取料机构在安全区区域

对照结论：
- **测试FB定位为历史参考**：当前交付架构以工站FB（四层输送/取放料/送料/公共报警）为主；该“送料分料测试”更接近单体调试/演示逻辑，建议仅保留为原始逻辑参考，不作为交付主路径。
- **关键流程语义与现有工站状态机一致**：输送→到位→分料→送料到位→请求取料，在 V2.0.0 的工站状态机中均有对应步骤（详见四层输送机与单层输送机的接口/使用说明文档）。

### 3.4 轴控与报警（梯形图：系统运行/X1轴/X2轴/Z轴/报警）

从 `01_梯形图.txt` 的统计特征可见（抽样）：
- 轴控相关：D2000/D2002/D2004（手动速度相关）、以及 D220/D250/D270/D320 等多处寄存器参与轴控运算/命令生成
- 报警/外设相关：Y40/Y41/Y42/Y43/Y47 等输出在梯形图中出现（与外部设备/指示灯等相关）

对照结论：
- **地址规划存在结构性差异（符合口径）**：梯形图侧对 D 寄存器的直接使用，与 V2.0.0 文档中规划的 D100~D117（HMI参数）、D400~D425（报警/MES）属于不同规划；该差异不作为“不一致”，但需要在移植/对照时建立“地址→语义”映射表（后续建议事项）。
- **报警与外设交互语义已纳入统一架构**：V2.0.0 文档体系中，报警由公共报警块汇聚，外部交互由专用模块承载；与梯形图中分散的报警触发方式不等价但语义目标一致。

## 4. 差异清单（按影响排序）

| 类别 | 差异点 | 影响 | 处置建议 |
|---|---|---|---|
| 地址规划 | 梯形图广泛使用 D2000/D220/D250/D270/D320/D600 等；V2.0.0 使用 D100~D117、D400~D425 | 移植/对照需要额外映射 | 产出“地址→语义”映射表（关键字段：轴速/位置/报警/交互） |
| 手动/旁路 | ST导出包含 M70~M90 强制输出、M250~M253 上料按钮；V2.0.0 采用结构化 HMI 手动点动/模式规划 | 可能造成“按地址搬运”误解 | 文档中保留为历史参考；实现侧以 V2.0.0 的手动信号语义为准 |
| 安全区互锁 | 原始导出使用 M515 表示取料机构安全区；V2.0.0 使用模块间安全区语义链路 | 需要明确“安全区信号链” | 在后续映射表中标注：M515 → 取放料在工作区/送料安全区信号（语义映射） |
| 历史模块 | “配置CC_Link”页与交付口径（取消CC-Link强绑定）不一致 | 文档/交付口径冲突风险 | 保留为历史参考；交付文档明确“可替换总线/接口占位” |
| 测试FB | “送料分料测试”属于测试逻辑，不等价于交付主路径 | 易被误用为正式逻辑 | 标注为历史参考，不纳入交付主控调用链 |

## 5. 结论

- 以“关键字段一致”的判定口径，导出程序（LD/FBD/ST/FB/梯形图）中的关键流程语义、I/O映射范围、核心互锁与报警/外设交互目标，均能在 V2.0.0 的文档体系中找到对应描述或被架构性承接。
- 主要差异集中在“地址规划/承载方式（位/寄存器→结构化变量/模块接口）”，属于既定交付口径允许范围；后续需要用“地址→语义”映射表支撑移植与排障。

## 6. 后续建议（可选输出）

- 输出《地址→语义映射表》（优先覆盖：D2000/D2002/D2004、Y10~Y23/Y30~Y37/Y44/Y47、M515、M70~M90、M250~M253）。
- 对 OB1/GlobalVars 与三个工站FB做一次“关键字段回归核对”（抽样：分料/取放料/送料各 2~3 条关键互锁与报警触发条件）。
