# 输送线控制FB需求文档

## 基本信息
- **项目名称**：输送线控制FB
- **功能描述**：控制输送线电机的启动、停止、速度调节和故障检测，新增产品检测和自动运行逻辑
- **版本号**：V4.8.1
- **创建日期**：2026-01-20
- **最后更新日期**：2026-01-23
- **文档状态**：已完成
- **变更类型**：文档更新
- **变更原因**：统一版本号，确保与程序和变量表版本一致

## 变更记录
| 日期 | 版本 | 变更类型 | 变更原因 | 变更内容 | 变更人员 |
|------|------|----------|----------|----------|----------|
| 2026-01-23 | V4.9.0 | 功能增强 | 添加离线选项，离线false时忽略启停按钮指令 |添加i_Offline输入变量 | 高 | 系统 |
| 2026-01-23 | V4.8.1 | 版本更新 | 统一版本号 | 更新版本号到V4.8.1，确保与程序和变量表版本一致 | 系统 |
| 2026-01-22 | V4.8.0 | 功能增强 | 增强报警处理逻辑 | 实现报警时只响应停止信号，报警持续时间监控，5秒延时复位功能 | 系统 |
| 2026-01-22 | V4.7.0 | 功能增强 | 添加驱动报警信号接口 | 变更i_SpeedFrequency为INOUT类型，添加i_DriveAlarm输入变量，替换故障检测逻辑 | 系统 |
| 2026-01-22 | V4.6.0 | 版本更新 | 统一版本号 | 更新版本号到V4.6.0，确保与程序和变量表版本一致 | 系统 |
| 2026-01-22 | V4.4.2 | 文档更新 | 统一时间戳格式 | 修正历史版本时间戳，确保按顺序递增，统一时间戳格式 | 系统 |
| 2026-01-21 | V4.1.0 | 文档完善 | 增强文档完整性 | 增强安全性需求描述，添加详细性能指标量化标准，应用新的文档迭代更新机制 | 系统 |
| 2026-01-20 | V4.0.0 | 重大变更 | 添加产品传感器和自动运行逻辑 | 添加产品检测和自动运行逻辑，增加产品到位完成标志，修复模式0复位问题，更新计时器格式 | 系统 |

## 功能需求

| 功能编号 | 功能名称 | 功能描述 | 输入/输出 | 优先级 | 添加时间 |
|----------|----------|----------|----------|--------|----------|
| FR-016 | 驱动报警处理 | 处理驱动器报警信号，实现报警时的特殊逻辑 | 输入：i_DriveAlarm<br>输出：q_MotorFault | 高 | 2026-01-22 18:00:00 |
| FR-015 | 速度频率防呆 | 当速度频率设定≤0时，自动设置为初始值 | 输入：i_SpeedFrequency<br>输出：i_SpeedFrequency | 高 | 2026-01-22 16:00:00 |
| FR-014 | 产品脱离传感器复位 | 当产品脱离传感器后，自动复位产品到位完成标志 | 输入：i_Position1Sensor<br>输出：q_ProductInPlaceDone | 高 | 2026-01-20 14:30:00 |
| FR-013 | 模式0复位逻辑 | 当主控运行模式为0时，复位所有内部状态 | 输入：i_MainControlMode<br>输出：无 | 高 | 2026-01-20 14:00:00 |
| FR-012 | 产品到位完成标志 | 当产品到达位置1并完成输送后设置完成标志 | 输入：i_Position1Sensor<br>输出：q_ProductInPlaceDone | 高 | 2026-01-20 11:30:00 |
| FR-011 | 电机方向控制 | 控制电机运行方向，支持正转和反转 | 输入：i_MotorDirection<br>输出：q_MotorDirection | 高 | 2026-01-20 11:00:00 |
| FR-010 | 主控运行模式控制 | 根据主控运行模式变量控制系统模式切换 | 输入：i_MainControlMode<br>输出：无 | 高 | 2026-01-20 10:30:00 |
| FR-009 | 速度切换控制 | 根据产品位置自动切换速度模式 | 输入：i_Position1Sensor<br>输出：q_MotorSlow, q_MotorFast | 高 | 2026-01-20 10:00:00 |
| FR-008 | 自动运行逻辑 | 自动模式下快速运行，产品到位后慢速1秒，然后停止 | 输入：i_Position1Sensor<br>输出：q_MotorRunning, q_MotorSlow, q_MotorFast | 高 | 2026-01-20 10:00:00 |
| FR-007 | 产品检测 | 检测位置1传感器信号，用于产品到位检测 | 输入：i_Position1Sensor<br>输出：无 | 高 | 2026-01-20 10:00:00 |
| FR-006 | 状态管理 | 管理系统运行状态，避免状态振荡 | 输入：无<br>输出：无 | 高 | 初始版本 |
| FR-005 | 故障检测 | 检测速度模式冲突等异常情况 | 输入：无<br>输出：q_MotorFault | 高 | 初始版本 |
| FR-004 | 速度控制 | 支持停止、慢速、快速三种速度模式 | 输入：无<br>输出：q_MotorSlow, q_MotorFast | 高 | 初始版本 |
| FR-003 | 启动/停止控制 | 根据模式和输入信号控制电机启停 | 输入：各启动/停止信号<br>输出：q_MotorRunning | 高 | 初始版本 |
| FR-002 | 自动控制模式 | 通过自动启动/停止信号控制输送线 | 输入：i_AutoStart, i_AutoStop<br>输出：q_MotorRunning, q_MotorSlow, q_MotorFast | 高 | 初始版本 |
| FR-001 | 手动控制模式 | 通过手动启动/停止信号控制输送线 | 输入：i_ManualStart, i_ManualStop<br>输出：q_MotorRunning, q_MotorSlow, q_MotorFast | 高 | 初始版本 |

## 非功能需求

| 需求编号 | 需求名称 | 需求描述 | 优先级 | 添加时间 |
|----------|----------|----------|--------|----------|
| NFR-005 | 安全性需求 | 具备故障检测和保护机制，避免设备损坏；电机方向切换前必须确保电机已停止；运行模式切换必须在停止状态下进行；具备短路和过载保护逻辑 | 高 | 2026-01-21 10:00:00 |
| NFR-006 | 计时器格式规范 | 遵循模板规范的计时器格式，使用数组变量 | 高 | 2026-01-20 15:00:00 |
| NFR-004 | 可移植性需求 | 无硬件依赖，可在不同PLC系统中使用，移植时间≤8小时 | 高 | 初始版本 |
| NFR-003 | 可维护性需求 | 代码结构清晰，文档完整，便于维护和扩展，维护时间≤4小时/年 | 高 | 初始版本 |
| NFR-002 | 可靠性需求 | 系统应能稳定运行，避免误动作和状态振荡，故障检测准确率≥99.9% | 高 | 初始版本 |
| NFR-001 | 性能需求 | 输入信号变化到输出响应的时间小于1个扫描周期（≤10ms），系统连续运行24小时无故障 | 高 | 初始版本 |

## 接口需求

### 1. 硬件接口
| 接口编号 | 接口名称 | 硬件类型 | 地址映射 | 信号类型 | 优先级 |
|----------|----------|----------|----------|----------|--------|
| HI-001 | 手动启动接口 | 按钮 | X0 | 数字输入 | 高 |
| HI-002 | 手动停止接口 | 按钮 | X1 | 数字输入 | 高 |
| HI-003 | 自动启动接口 | 系统信号 | X2 | 数字输入 | 高 |
| HI-004 | 自动停止接口 | 系统信号 | X3 | 数字输入 | 高 |
| HI-005 | 位置1传感器接口 | 光电传感器 | X4 | 数字输入 | 高 |
| HI-006 | 电机运行接口 | 接触器 | Y0 | 数字输出 | 高 |
| HI-007 | 电机慢速接口 | 接触器 | Y1 | 数字输出 | 高 |
| HI-008 | 电机快速接口 | 接触器 | Y2 | 数字输出 | 高 |
| HI-009 | 电机故障接口 | 报警灯 | Y3 | 数字输出 | 高 |
| HI-010 | 主控运行模式接口 | 系统信号 | D0 | 数字输入 | 高 |
| HI-011 | 电机方向接口 | 系统信号 | D1 | 数字输入 | 高 |
| HI-012 | 电机方向状态接口 | 系统信号 | D2 | 数字输出 | 高 |
| HI-013 | 产品到位完成接口 | 系统信号 | Y4 | 数字输出 | 高 |

### 2. 软件接口
| 接口编号 | 接口名称 | 变量名 | 数据类型 | 描述 | 优先级 |
|----------|----------|--------|----------|------|--------|
| SI-001 | 手动启动接口 | i_ManualStart | BOOL | 接收手动启动信号 | 高 |
| SI-002 | 手动停止接口 | i_ManualStop | BOOL | 接收手动停止信号 | 高 |
| SI-003 | 自动启动接口 | i_AutoStart | BOOL | 接收自动启动信号 | 高 |
| SI-004 | 自动停止接口 | i_AutoStop | BOOL | 接收自动停止信号 | 高 |
| SI-005 | 位置1传感器接口 | i_Position1Sensor | BOOL | 接收位置1传感器信号 | 高 |
| SI-006 | 电机运行接口 | q_MotorRunning | BOOL | 控制电机运行状态 | 高 |
| SI-007 | 电机慢速接口 | q_MotorSlow | BOOL | 控制电机慢速状态 | 高 |
| SI-008 | 电机快速接口 | q_MotorFast | BOOL | 控制电机快速状态 | 高 |
| SI-009 | 电机故障接口 | q_MotorFault | BOOL | 指示电机故障状态 | 高 |
| SI-010 | 主控运行模式接口 | i_MainControlMode | INT | 接收主控运行模式信号 | 高 |
| SI-011 | 电机方向接口 | i_MotorDirection | INT | 接收电机方向信号 | 高 |
| SI-012 | 电机方向状态接口 | q_MotorDirection | INT | 输出电机方向状态 | 高 |
| SI-013 | 产品到位完成接口 | q_ProductInPlaceDone | BOOL | 输出产品到位完成标志 | 高 |
| SI-014 | 慢速延时时间设定接口 | i_SlowDelayTime | INT | 接收慢速延时时间设定(毫秒) | 高 |
| SI-015 | 无产品检测延时时间设定接口 | i_NoProductDelayTime | INT | 接收无产品检测延时时间设定(毫秒) | 高 |
| SI-016 | 速度频率设定接口 | i_SpeedFrequency | REAL | 接收速度频率设定(Hz) | 高 |
| SI-017 | 驱动报警信号接口 | i_DriveAlarm | BOOL | 接收驱动器报警信号 | 高 |

## 数据需求

| 需求编号 | 需求名称 | 需求描述 | 优先级 |
|----------|----------|----------|--------|
| DR-001 | 变量定义 | 定义所有输入输出和内部变量 | 高 |
| DR-002 | 数据类型 | 使用标准IEC 61131-3数据类型 | 高 |
| DR-003 | 初始值 | 为所有变量设置合理的初始值 | 高 |
| DR-004 | 掉电保持 | 合理设置变量的掉电保持属性 | 中 |
| DR-005 | 计时器变量 | 定义符合模板规范的计时器变量 | 高 |

### 变量定义
| 变量类型 | 数量 | 数据类型 | 存储方式 | 优先级 |
|----------|------|----------|----------|--------|
| 输入变量 | 9 | BOOL, INT, REAL | 内存映射 | 高 |
| 输出变量 | 6 | BOOL, INT, REAL | 内存映射 | 高 |
| 内部变量 | 15 | BOOL, INT, DINT | 内部存储 | 中 |

## 验收标准

### 1. 功能验收
| 验收编号 | 验收项 | 验收标准 | 测试方法 | 添加时间 |
|----------|--------|----------|----------|----------|
| AC-015 | 计时器格式规范 | 计时器变量格式符合模板规范 | 代码审查 | 2026-01-20 15:00:00 |
| AC-014 | 产品脱离传感器复位 | 当产品脱离传感器后，产品到位完成标志能在3秒后自动复位 | 功能测试 | 2026-01-20 14:30:00 |
| AC-013 | 产品到位完成标志 | 当产品到达位置1并完成输送后，产品到位完成标志能正确设置 | 功能测试 | 2026-01-20 11:30:00 |
| AC-012 | 模式0复位逻辑 | 当主控运行模式为0时，所有内部状态能正确复位 | 功能测试 | 2026-01-20 14:00:00 |
| AC-011 | 电机方向控制 | 电机能根据信号正确切换运行方向 | 功能测试 | 2026-01-20 11:00:00 |
| AC-010 | 主控运行模式控制 | 系统能根据主控运行模式变量正确切换模式 | 功能测试 | 2026-01-20 10:30:00 |
| AC-009 | 速度切换控制 | 速度切换平滑，无振荡 | 功能测试 | 2026-01-20 10:00:00 |
| AC-008 | 自动运行逻辑 | 自动模式下能正确执行速度切换和停止逻辑 | 功能测试 | 2026-01-20 10:00:00 |
| AC-007 | 产品检测 | 位置1传感器能正确检测产品 | 功能测试 | 2026-01-20 10:00:00 |
| AC-006 | 状态管理 | 系统状态稳定，无振荡 | 功能测试 | 初始版本 |
| AC-005 | 故障检测 | 能正确检测和指示故障状态 | 功能测试 | 初始版本 |
| AC-004 | 速度控制 | 电机能正确切换速度模式 | 功能测试 | 初始版本 |
| AC-003 | 启动/停止控制 | 电机能根据信号正确启动和停止 | 功能测试 | 初始版本 |
| AC-002 | 自动控制模式 | 自动启动/停止信号能正确控制输送线 | 功能测试 | 初始版本 |
| AC-001 | 手动控制模式 | 手动启动/停止信号能正确控制输送线 | 功能测试 | 初始版本 |

### 2. 性能验收
| 验收编号 | 验收项 | 验收标准 | 测试方法 | 添加时间 |
|----------|--------|----------|----------|----------|
| AC-018 | 可靠性 | 对输入信号的干扰有一定的抗干扰能力 | 可靠性测试 | 2026-01-21 10:00:00 |
| AC-017 | 稳定性 | 系统能连续运行24小时无故障 | 稳定性测试 | 2026-01-21 10:00:00 |
| AC-016 | 响应时间 | 输入信号变化到输出响应的时间小于1个扫描周期 | 性能测试 | 2026-01-21 10:00:00 |

## 风险评估

| 风险编号 | 风险名称 | 风险描述 | 严重程度 | 发生概率 | 应对措施 |
|----------|----------|----------|----------|----------|----------|
| RA-001 | 传感器信号干扰 | 位置1传感器信号可能受到干扰，导致误检测 | 中 | 中 | 增加信号滤波和防抖处理 |
| RA-002 | 速度切换冲击 | 速度切换可能导致电机和机械系统受到冲击 | 低 | 低 | 确保速度切换逻辑平滑过渡 |
| RA-003 | 系统振荡 | 状态切换可能导致系统振荡 | 低 | 低 | 优化状态管理逻辑，添加适当的延时 |
| RA-004 | 硬件故障 | 传感器或执行器故障可能导致系统异常 | 中 | 低 | 加强故障检测和保护机制 |
| RA-005 | 模式切换冲突 | 主控运行模式频繁切换可能导致系统不稳定 | 低 | 低 | 优化模式切换逻辑，确保状态一致性 |

## 变更记录

| 变更日期 | 变更时间 | 版本 | 变更原因 | 变更内容 | 变更人员 |
|----------|----------|------|----------|----------|----------|
| 2026-01-22 | 18:00:00 | V4.8.0 | 功能增强 | 增强报警处理逻辑 | 实现报警时只响应停止信号，报警持续时间监控，5秒延时复位功能 | 系统 |
| 2026-01-22 | 16:00:00 | V4.7.0 | 功能增强 | 添加驱动报警信号接口 | 变更i_SpeedFrequency为INOUT类型，添加i_DriveAlarm输入变量，替换故障检测逻辑 | 系统 |
| 2026-01-22 | 14:00:00 | V4.6.0 | 版本更新 | 统一版本号 | 更新版本号到V4.6.0，确保与程序和变量表版本一致 | 系统 |
| 2026-01-22 | 12:00:00 | V4.4.2 | 文档更新 | 统一时间戳格式 | 修正历史版本时间戳，确保按顺序递增，统一时间戳格式 | 系统 |
| 2026-01-21 | 14:00:00 | V4.1.0 | 文档完善 | 创建详细设计说明书，包含工艺流程图和故障处理逻辑 | 系统 |
| 2026-01-21 | 10:00:00 | V4.1.0 | 文档完善 | 增强安全性需求描述，添加详细性能指标量化标准 | 系统 |
| 2026-01-20 | 15:00:00 | V4.0.0 | 格式更新 | 更新计时器格式，符合模板规范 | 系统 |
| 2026-01-20 | 14:30:00 | V4.0.0 | 修复问题 | 修复产品脱离传感器后到位标志不复位问题 | 系统 |
| 2026-01-20 | 14:00:00 | V4.0.0 | 修复问题 | 修复模式0时内部状态不复位问题 | 系统 |
| 2026-01-20 | 11:30:00 | V4.0.0 | 功能增强 | 增加产品到位完成标志和复位逻辑 | 系统 |
| 2026-01-20 | 11:00:00 | V4.0.0 | 功能增强 | 增加电机运行方向接口和控制逻辑 | 系统 |
| 2026-01-20 | 10:30:00 | V4.0.0 | 功能增强 | 增加主控运行模式接口和模式切换逻辑 | 系统 |
| 2026-01-20 | 10:00:00 | V4.0.0 | 功能增强 | 添加产品传感器和自动运行逻辑 | 系统 |

## 变更汇总

### 2026-01-22 变更汇总
- **文档更新**：
  1. 统一时间戳格式，确保所有文档的时间戳按顺序递增
  2. 修正历史版本时间戳，提高版本管理的可靠性
  3. 更新文档版本号，确保所有文档版本一致

### 2026-01-21 变更汇总
- **文档完善**：
  1. 增强安全性需求描述，添加电机方向切换和运行模式切换的安全限制
  2. 添加详细性能指标量化标准，包括响应时间、可靠性、可维护性等
  3. 完善文档结构和内容，提高文档的可读性和实用性
  4. 创建详细设计说明书，包含工艺流程图、控制回路图和故障处理逻辑的详细说明

### 2026-01-20 变更汇总
- **功能增强**：
  1. 添加产品传感器和自动运行逻辑，支持自动模式下的速度切换和停止逻辑
  2. 增加主控运行模式接口和模式切换逻辑，根据主控信号控制系统模式
  3. 增加电机运行方向接口和控制逻辑，支持正转和反转
  4. 增加产品到位完成标志和复位逻辑，提供产品输送完成的明确指示
- **问题修复**：
  1. 修复模式0时内部状态不复位问题，确保系统在模式切换时状态正确
  2. 修复产品脱离传感器后到位标志不复位问题，确保标志能在3秒后自动复位
- **格式更新**：
  1. 更新计时器格式，符合模板规范，使用数组变量管理计时器

### 2026-01-21 变更汇总
- **文档完善**：
  1. 增强安全性需求描述，添加电机方向切换和运行模式切换的安全限制
  2. 添加详细性能指标量化标准，包括响应时间、可靠性、可维护性等
  3. 完善文档结构和内容，提高文档的可读性和实用性
  4. 创建详细设计说明书，包含工艺流程图、控制回路图和故障处理逻辑的详细说明

### 2026-01-22 变更汇总
- **文档更新**：
  1. 统一时间戳格式，确保所有文档的时间戳按顺序递增
  2. 修正历史版本时间戳，提高版本管理的可靠性
  3. 更新文档版本号，确保所有文档版本一致

### 变更影响分析
- **功能影响**：新增自动运行逻辑和产品检测功能，提升系统自动化水平
- **接口影响**：新增主控运行模式和电机方向接口，扩展系统控制能力
- **稳定性影响**：修复状态复位问题，提高系统稳定性和可靠性
- **兼容性影响**：更新计时器格式，确保与模板和其他系统组件的兼容性

## 附录

### 1. 术语定义
| 术语 | 解释 |
|------|------|
| FB | 功能块（Function Block），IEC 61131-3标准中的编程单元 |
| PLC | 可编程逻辑控制器（Programmable Logic Controller） |
| IEC 61131-3 | 国际电工委员会制定的可编程控制器编程语言标准 |
| SCL | 结构化文本（Structured Text），IEC 61131-3标准中的编程语言 |
| TON | 延时接通计时器（Timer On Delay），IEC 61131-3标准中的计时器类型 |

### 2. 参考资料
| 资料名称 | 版本 | 来源 |
|----------|------|------|
| IEC 61131-3标准 | 2013 | 国际电工委员会 |
| 汇川Autoshop编程手册 | V1.0 | 汇川技术 |
| 输送线控制FB开发文档 | v4.8.2 | 项目内部 |
| 输送线控制FB接口文档 | v4.8.2 | 项目内部 |
| 输送线控制FB使用文档 | v4.8.2 | 项目内部 |
| 输送线控制FB详细设计说明书 | v4.8.2 | 项目内部 |
| 输送线控制FB版本变更文档 | v4.8.2 | 项目内部 |